<!doctype html>
<html lang="ko">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>평화기계 스팀보일러 기름·전기 판매·설치·수리 | 청주 그린벨리</title>
<meta name="description" content="평화기계 기름 스팀보일러(PHO 30~1,500kg/h)와 전기 스팀보일러(PHE 5~1,000kW). 세탁소, 떡집, 두부집, 식품공장, 사우나 등 스팀이 필요한 업장에 판매·설치·점검·수리. 청주 그린벨리.">
<link rel="canonical" href="https://greenvalley.co.kr/boiler.html">
<meta name="robots" content="index, follow, max-image-preview:large">
<meta property="og:type" content="website">
<meta property="og:locale" content="ko_KR">
<meta property="og:site_name" content="그린벨리">
<meta property="og:title" content="평화기계 스팀보일러 기름·전기 판매·설치·수리 | 청주 그린벨리">
<meta property="og:description" content="평화기계 기름 스팀보일러(PHO 30~1,500kg/h)와 전기 스팀보일러(PHE 5~1,000kW). 세탁소, 떡집, 두부집, 식품공장, 사우나 등 스팀이 필요한 업장에 판매·설치·점검·수리. 청주 그린벨리.">
<meta property="og:url" content="https://greenvalley.co.kr/boiler.html">
<meta property="og:image" content="https://greenvalley.co.kr/img/og-image.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#ffffff">
<link rel="icon" href="favicon.png" type="image/png">
<link rel="apple-touch-icon" href="img/apple-touch-icon.png">
<link rel="manifest" href="site.webmanifest">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+KR:wght@400;500;700&display=swap">
<link rel="stylesheet" href="style.css">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": ["LocalBusiness", "Store"], "@id": "https://greenvalley.co.kr/#business", "name": "그린벨리", "alternateName": ["Green Valley", "그린밸리"], "description": "청주에 있는 업소용 세탁기·건조기, 스팀보일러 판매·설치·유지관리 업체. 은성 세탁기·대형건조기와 평화기계 스팀보일러를 취급하고 코인빨래방 창업 컨설팅을 합니다.", "url": "https://greenvalley.co.kr/", "logo": "https://greenvalley.co.kr/img/logo.png", "image": "https://greenvalley.co.kr/img/og-image.jpg", "telephone": "+82-10-4461-2300", "email": "ldy5342@naver.com", "vatID": "315-03-87889", "address": {"@type": "PostalAddress", "streetAddress": "영운천로153번길 9 (용정동)", "addressLocality": "청주시 상당구", "addressRegion": "충청북도", "addressCountry": "KR"}, "openingHoursSpecification": [{"@type": "OpeningHoursSpecification", "dayOfWeek": ["Monday", "Tuesday", "Wednesday", "Thursday", "Friday"], "opens": "09:00", "closes": "17:00"}], "areaServed": [{"@type": "City", "name": "청주시"}, {"@type": "AdministrativeArea", "name": "충청북도"}, {"@type": "City", "name": "세종특별자치시"}, {"@type": "City", "name": "대전광역시"}, {"@type": "AdministrativeArea", "name": "경기 남부"}, {"@type": "AdministrativeArea", "name": "충청남도"}, {"@type": "AdministrativeArea", "name": "전라북도"}, {"@type": "AdministrativeArea", "name": "경상북도"}], "brand": [{"@type": "Brand", "name": "은성", "alternateName": "은성기계"}, {"@type": "Brand", "name": "평화기계"}], "sameAs": ["https://smartstore.naver.com/greenvally"], "founder": {"@type": "Person", "name": "이동연"}, "knowsAbout": ["업소용 세탁기", "업소용 건조기", "코인빨래방 창업", "셀프빨래방 창업", "스팀보일러"]}, {"@type": "Service", "name": "평화기계 스팀보일러 판매·설치·유지관리", "provider": {"@id": "https://greenvalley.co.kr/#business"}, "areaServed": "충청북도, 세종, 대전, 경기 남부, 충청남도, 전라북도, 경상북도", "serviceType": "스팀보일러 설치 및 유지보수", "audience": {"@type": "BusinessAudience", "name": "세탁소, 떡집, 두부집, 식품공장, 사우나"}}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "홈", "item": "https://greenvalley.co.kr/"}, {"@type": "ListItem", "position": 2, "name": "평화기계 스팀보일러", "item": "https://greenvalley.co.kr/boiler.html"}]}]}</script>
</head>
<body>
<a class="skip" href="#main">본문으로 건너뛰기</a>
<header class="top">
  <div class="wrap">
    <a class="logo" href="./"><img src="img/logo.png" alt="그린벨리" width="802" height="249"></a>
    <nav class="menu" aria-label="메뉴"><a href="washer.html">세탁기</a><a href="dryer.html">건조기</a><a href="boiler.html" aria-current="page">스팀보일러</a><a href="consulting.html">빨래방 컨설팅</a><a href="area.html">관리 지역</a><a href="contact.html">문의</a></nav>
    <a class="tel-top" href="tel:01044612300" aria-label="전화 010-4461-2300"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 3h4l2 5-2.5 1.5a11 11 0 0 0 6 6L16 13l5 2v4a2 2 0 0 1-2 2A17 17 0 0 1 3 5a2 2 0 0 1 2-2z"/></svg>010-4461-2300</a>
  </div>
</header>
<main id="main">
<section class="sub">
  <div class="wrap">
    <div class="sub-copy">
      <ol class="crumb" aria-label="현재 위치"><li><a href="./">홈</a></li><li aria-current="page">스팀보일러</li></ol>
      <h1>평화기계 스팀보일러</h1>
      <p>기름식과 전기식 중 업장에 맞는 보일러를 골라 설치하고, 이후 점검과 수리까지 맡습니다.</p>
      <div class="btn-row"><a class="btn btn-ink" href="tel:01044612300"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 3h4l2 5-2.5 1.5a11 11 0 0 0 6 6L16 13l5 2v4a2 2 0 0 1-2 2A17 17 0 0 1 3 5a2 2 0 0 1 2-2z"/></svg>전화 상담 010-4461-2300</a></div>
    </div>
    <div class="sub-pic multi"><picture style="--hf:1"><source srcset="img/prod/cut/pho-150.webp" type="image/webp"><img src="img/prod/cut/pho-150.png" alt="" width="281" height="597" fetchpriority="high"></picture><picture style="--hf:0.9"><source srcset="img/prod/cut/pho-30.webp" type="image/webp"><img src="img/prod/cut/pho-30.png" alt="" width="205" height="599"></picture><picture style="--hf:0.72"><source srcset="img/prod/cut/phe-small.webp" type="image/webp"><img src="img/prod/cut/phe-small.png" alt="" width="361" height="572"></picture><picture style="--hf:0.6"><source srcset="img/prod/cut/phe-mid.webp" type="image/webp"><img src="img/prod/cut/phe-mid.png" alt="" width="266" height="402"></picture></div>
  </div>
</section>
<section class="section">
  <div class="wrap">
    <div class="head center"><h2 class="title">기름식과 전기식, 무엇이 맞을까요</h2><p class="desc">스팀 사용량, 설치 장소, 들어오는 전기 용량에 따라 맞는 방식이 다릅니다. 현장을 보고 골라 드립니다.</p></div>
    <div class="types">
      <a class="type" href="#b-oil">
        <div class="type-img prod"><picture class="pic"><source srcset="img/prod/cut/pho-30.webp" type="image/webp"><img src="img/prod/cut/pho-30.png" alt="평화기계 기름 스팀보일러" width="207" height="599" loading="lazy"></picture><span class="type-tag"><svg class="ic" viewBox="0 0 40 40" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M20 4c2 7 10 10 10 19a10 10 0 0 1-20 0c0-5 3-8 5-10 0 4 2 6 4 6 0-6-1-10 1-15z"/></svg>기름</span></div>
        <div class="type-body">
          <h3>기름 스팀보일러 <small>PHO 시리즈</small></h3>
          <p class="type-lead">등유·경유를 씁니다. 스팀을 많이, 오래 쓰는 업장에 맞습니다.</p>
          <ul class="checks col"><li>증발량 30 ~ 1,500kg/h</li><li>전기 용량이 넉넉하지 않아도 설치</li><li>세탁소, 떡집, 두부집, 식품공장</li></ul>
          <p class="type-note">확인할 것: 연도(굴뚝) 설치 공간, 연료 탱크 자리</p>
        </div>
      </a>
      <a class="type" href="#b-elec">
        <div class="type-img prod"><picture class="pic"><source srcset="img/prod/cut/phe-small.webp" type="image/webp"><img src="img/prod/cut/phe-small.png" alt="평화기계 전기 스팀보일러" width="362" height="575" loading="lazy"></picture><span class="type-tag"><svg class="ic" viewBox="0 0 40 40" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M22 4L8 23h11l-2 13 15-20H21z"/></svg>전기</span></div>
        <div class="type-body">
          <h3>전기 스팀보일러 <small>PHE 시리즈</small></h3>
          <p class="type-lead">전기로 스팀을 만듭니다. 연도가 없어 설치가 간단합니다.</p>
          <ul class="checks col"><li>히터 5 ~ 1,000kW</li><li>열효율 98% 이상</li><li>소규모 세탁소, 작은 매장, 실내</li></ul>
          <p class="type-note">확인할 것: 삼상 전기 용량</p>
        </div>
      </a>
    </div>
  </div>
</section><section class="section soft pblock" id="b-oil">
  <div class="wrap">
    <div class="pb-top">
      <div class="pb-photo cut"><picture><source srcset="img/prod/cut/pho-30.webp" type="image/webp"><img src="img/prod/cut/pho-30.png" alt="평화기계 기름 스팀보일러" width="205" height="599" loading="lazy"></picture></div>
      <div class="pb-text">
        <h2 class="title">기름 스팀보일러</h2>
        <p class="series">평화기계 PHO 시리즈</p>
        <p class="desc">등유·경유를 연료로 쓰는 관류식 스팀보일러입니다. 증발량을 누르면 모델별 사양을 볼 수 있습니다.</p>
        <div class="pb-meta"><span><b>30–1,500kg/h</b>용량</span><span><b>10개</b>모델</span></div>
        <ul class="feat-list"><li>등유(소형) 또는 등유·경유(80kg/h 이상)로 운전</li><li>ON-OFF 자동 연소 제어, 대형은 HI-LOW-OFF</li><li>열효율 86% 이상 (1,000kg/h 이상은 90% 이상)</li><li>30kg/h 소형부터 1,500kg/h 대형까지</li><li>가스 배관이 없는 곳에도 설치 가능</li></ul>
      </div>
    </div>
    <div class="pb-models">
      <h3>용량을 누르면 사양을 볼 수 있어요</h3>
      <ul class="caps"><li><button type="button" class="cap-btn" data-i="0"><b>30<small>kg/h</small></b><span>PHO-30</span></button></li><li><button type="button" class="cap-btn" data-i="1"><b>50<small>kg/h</small></b><span>PHO-50</span></button></li><li><button type="button" class="cap-btn" data-i="2"><b>80<small>kg/h</small></b><span>PHO-80</span></button></li><li><button type="button" class="cap-btn" data-i="3"><b>100<small>kg/h</small></b><span>PHO-100</span></button></li><li><button type="button" class="cap-btn" data-i="4"><b>150<small>kg/h</small></b><span>PHO-150</span></button></li><li><button type="button" class="cap-btn" data-i="5"><b>200<small>kg/h</small></b><span>PHO-200</span></button></li><li><button type="button" class="cap-btn" data-i="6"><b>300<small>kg/h</small></b><span>PHO-300</span></button></li><li><button type="button" class="cap-btn" data-i="7"><b>500<small>kg/h</small></b><span>PHO-500</span></button></li><li><button type="button" class="cap-btn" data-i="8"><b>1,000<small>kg/h</small></b><span>PHO-1000</span></button></li><li><button type="button" class="cap-btn" data-i="9"><b>1,500<small>kg/h</small></b><span>PHO-1500</span></button></li></ul>
      <details class="spec">
        <summary>사양표 한 번에 보기</summary>
        <div class="table-box" role="region" aria-label="기름 스팀보일러 사양표" tabindex="0"><table><thead><tr><th scope="col">구분</th><th scope="col">PHO-30</th><th scope="col">PHO-50</th><th scope="col">PHO-80</th><th scope="col">PHO-100</th><th scope="col">PHO-150</th><th scope="col">PHO-200</th><th scope="col">PHO-300</th><th scope="col">PHO-500</th><th scope="col">PHO-1000</th><th scope="col">PHO-1500</th></tr></thead><tbody><tr><th scope="row">정격 증발량</th><td>30 kg/h</td><td>50 kg/h</td><td>80 kg/h</td><td>100 kg/h</td><td>150 kg/h</td><td>200 kg/h</td><td>300 kg/h</td><td>500 kg/h</td><td>1,000 kg/h</td><td>1,500 kg/h</td></tr><tr><th scope="row">외형 (가로 × 세로 × 높이)</th><td>620 × 800 × 1,420 mm</td><td>660 × 840 × 1,570 mm</td><td>800 × 900 × 1,700 mm</td><td>800 × 900 × 1,700 mm</td><td>1,050 × 1,320 × 1,700 mm</td><td>1,200 × 1,450 × 1,800 mm</td><td>1,350 × 1,500 × 1,900 mm</td><td>1,300 × 1,700 × 2,500 mm</td><td>1,400 × 2,000 × 2,500 mm</td><td>1,800 × 2,300 × 2,600 mm</td></tr><tr><th scope="row">최고 사용압력</th><td>3.5 kg/cm²</td><td>3.5 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>10 kg/cm²</td><td>10 kg/cm²</td></tr><tr><th scope="row">열효율</th><td>85.1 %</td><td>86 이상 %</td><td>86 이상 %</td><td>86 이상 %</td><td>86 이상 %</td><td>86 이상 %</td><td>86 이상 %</td><td>86 이상 %</td><td>90 이상 %</td><td>90 이상 %</td></tr><tr><th scope="row">전열면적</th><td>1.3 m²</td><td>1.7 m²</td><td>3.1 m²</td><td>3.5 m²</td><td>4.2 m²</td><td>4.5 m²</td><td>4.5 m²</td><td>4.7 m²</td><td>9.5 m²</td><td>9.6 m²</td></tr><tr><th scope="row">사용 연료</th><td>등유</td><td>등유</td><td>등유 또는 경유</td><td>등유 또는 경유</td><td>등유 또는 경유</td><td>등유 또는 경유</td><td>등유 또는 경유</td><td>등유 또는 경유</td><td>등유 또는 경유</td><td>등유 또는 경유</td></tr><tr><th scope="row">연소 제어</th><td>ON-OFF 자동</td><td>ON-OFF 자동</td><td>ON-OFF 자동</td><td>ON-OFF 자동</td><td>ON-OFF 자동</td><td>ON-OFF 자동</td><td>ON-OFF 자동</td><td>ON-OFF 자동</td><td>HI-LOW-OFF 자동</td><td>HI-LOW-OFF 자동</td></tr><tr><th scope="row">노즐 용량</th><td>0.65 gal/h</td><td>0.85 gal/h</td><td>1.75 gal/h</td><td>2 gal/h</td><td>2.5 gal/h</td><td>3.5 gal/h</td><td>5 gal/h</td><td>8 gal/h</td><td>-</td><td>-</td></tr><tr><th scope="row">사용 전원</th><td>220V (60Hz)</td><td>220V (60Hz)</td><td>220 / 380V 삼상 (60Hz)</td><td>220 / 380V 삼상 (60Hz)</td><td>220 / 380V 삼상 (60Hz)</td><td>220 / 380V 삼상 (60Hz)</td><td>220 / 380V 삼상 (60Hz)</td><td>220 / 380V 삼상 (60Hz)</td><td>220 / 380V 삼상 (60Hz)</td><td>220 / 380V 삼상 (60Hz)</td></tr><tr><th scope="row">소비전력</th><td>130W</td><td>130W</td><td>150W</td><td>150W</td><td>150W</td><td>250W</td><td>250W</td><td>450W</td><td>7kW</td><td>10kW</td></tr><tr><th scope="row">제품 중량</th><td>125 kg</td><td>150 kg</td><td>290 kg</td><td>310 kg</td><td>530 kg</td><td>720 kg</td><td>860 kg</td><td>1,300 kg</td><td>1,700 kg</td><td>2,000 kg</td></tr><tr><th scope="row">접속구경 (증기 / 급수 / 퇴수 / 연도)</th><td>15 / 15 / 15 / ø100</td><td>15 / 15 / 15 / ø100</td><td>20 / 15 / 20 / ø150</td><td>20 / 15 / 20 / ø150</td><td>22 / 15 / 25 / ø200</td><td>32 / 15 / 32 / ø200</td><td>32 / 15 / 32 / ø250</td><td>40 / 20 / 40 / ø250</td><td>50 / 32 / 50 / ø330</td><td>65 / 32 / 50 / ø360</td></tr></tbody></table></div>
        <p class="small">제품 사양은 성능 개선을 위해 예고 없이 바뀔 수 있습니다. 200~500kg/h 모델 사진은 150kg/h 모델 사진으로 대신했습니다.</p>
      </details>
    </div>
  </div>
</section><section class="section pblock" id="b-elec">
  <div class="wrap">
    <div class="pb-top rev">
      <div class="pb-photo cut"><picture><source srcset="img/prod/cut/phe-small.webp" type="image/webp"><img src="img/prod/cut/phe-small.png" alt="평화기계 전기 스팀보일러" width="361" height="572" loading="lazy"></picture></div>
      <div class="pb-text">
        <h2 class="title">전기 스팀보일러</h2>
        <p class="series">평화기계 PHE 시리즈</p>
        <p class="desc">전기 히터로 스팀을 만드는 보일러입니다. 히터 용량(kW)을 누르면 모델별 사양을 볼 수 있습니다.</p>
        <div class="pb-meta"><span><b>5–1,000kW</b>용량</span><span><b>22개</b>모델</span></div>
        <ul class="feat-list"><li>열효율 98% 이상</li><li>연도(굴뚝)와 연료 탱크가 필요 없음</li><li>220V 또는 380V 삼상 선택 (500kW 이상은 380V)</li><li>5kW 소형부터 1,000kW 대형까지</li><li>실내, 좁은 공간에도 설치</li></ul>
      </div>
    </div>
    <div class="pb-models">
      <h3>용량을 누르면 사양을 볼 수 있어요</h3>
      <ul class="caps"><li><button type="button" class="cap-btn" data-i="10"><b>5<small>kW</small></b><span>PHE-5</span></button></li><li><button type="button" class="cap-btn" data-i="11"><b>10<small>kW</small></b><span>PHE-10</span></button></li><li><button type="button" class="cap-btn" data-i="12"><b>15<small>kW</small></b><span>PHE-15</span></button></li><li><button type="button" class="cap-btn" data-i="13"><b>20<small>kW</small></b><span>PHE-20</span></button></li><li><button type="button" class="cap-btn" data-i="14"><b>25<small>kW</small></b><span>PHE-25</span></button></li><li><button type="button" class="cap-btn" data-i="15"><b>30<small>kW</small></b><span>PHE-30</span></button></li><li><button type="button" class="cap-btn" data-i="16"><b>40<small>kW</small></b><span>PHE-40</span></button></li><li><button type="button" class="cap-btn" data-i="17"><b>50<small>kW</small></b><span>PHE-50</span></button></li><li><button type="button" class="cap-btn" data-i="18"><b>60<small>kW</small></b><span>PHE-60</span></button></li><li><button type="button" class="cap-btn" data-i="19"><b>70<small>kW</small></b><span>PHE-70</span></button></li><li><button type="button" class="cap-btn" data-i="20"><b>80<small>kW</small></b><span>PHE-80</span></button></li><li><button type="button" class="cap-btn" data-i="21"><b>90<small>kW</small></b><span>PHE-90</span></button></li><li><button type="button" class="cap-btn" data-i="22"><b>100<small>kW</small></b><span>PHE-100</span></button></li><li><button type="button" class="cap-btn" data-i="23"><b>120<small>kW</small></b><span>PHE-120</span></button></li><li><button type="button" class="cap-btn" data-i="24"><b>150<small>kW</small></b><span>PHE-150</span></button></li><li><button type="button" class="cap-btn" data-i="25"><b>200<small>kW</small></b><span>PHE-200</span></button></li><li><button type="button" class="cap-btn" data-i="26"><b>300<small>kW</small></b><span>PHE-300</span></button></li><li><button type="button" class="cap-btn" data-i="27"><b>400<small>kW</small></b><span>PHE-400</span></button></li><li><button type="button" class="cap-btn" data-i="28"><b>500<small>kW</small></b><span>PHE-500</span></button></li><li><button type="button" class="cap-btn" data-i="29"><b>600<small>kW</small></b><span>PHE-600</span></button></li><li><button type="button" class="cap-btn" data-i="30"><b>700<small>kW</small></b><span>PHE-700</span></button></li><li><button type="button" class="cap-btn" data-i="31"><b>1,000<small>kW</small></b><span>PHE-1000</span></button></li></ul>
      <details class="spec">
        <summary>사양표 한 번에 보기</summary>
        <div class="table-box" role="region" aria-label="전기 스팀보일러 사양표" tabindex="0"><table><thead><tr><th scope="col">구분</th><th scope="col">PHE-5</th><th scope="col">PHE-10</th><th scope="col">PHE-15</th><th scope="col">PHE-20</th><th scope="col">PHE-25</th><th scope="col">PHE-30</th><th scope="col">PHE-40</th><th scope="col">PHE-50</th><th scope="col">PHE-60</th><th scope="col">PHE-70</th><th scope="col">PHE-80</th><th scope="col">PHE-90</th><th scope="col">PHE-100</th><th scope="col">PHE-120</th><th scope="col">PHE-150</th><th scope="col">PHE-200</th><th scope="col">PHE-300</th><th scope="col">PHE-400</th><th scope="col">PHE-500</th><th scope="col">PHE-600</th><th scope="col">PHE-700</th><th scope="col">PHE-1000</th></tr></thead><tbody><tr><th scope="row">히터 용량</th><td>5 kW</td><td>10 kW</td><td>15 kW</td><td>20 kW</td><td>25 kW</td><td>30 kW</td><td>40 kW</td><td>50 kW</td><td>60 kW</td><td>70 kW</td><td>80 kW</td><td>90 kW</td><td>100 kW</td><td>120 kW</td><td>150 kW</td><td>200 kW</td><td>300 kW</td><td>400 kW</td><td>500 kW</td><td>600 kW</td><td>700 kW</td><td>1,000 kW</td></tr><tr><th scope="row">외형 (가로 × 세로 × 높이)</th><td>500 × 690 × 780 mm</td><td>500 × 790 × 820 mm</td><td>500 × 790 × 820 mm</td><td>500 × 790 × 820 mm</td><td>500 × 790 × 975 mm</td><td>500 × 790 × 975 mm</td><td>500 × 790 × 975 mm</td><td>500 × 790 × 975 mm</td><td>500 × 790 × 975 mm</td><td>700 × 930 × 1,240 mm</td><td>770 × 910 × 1,240 mm</td><td>770 × 910 × 1,240 mm</td><td>770 × 910 × 1,240 mm</td><td>1,000 × 1,140 × 1,540 mm</td><td>1,600 × 1,000 × 1,550 mm</td><td>1,600 × 1,000 × 1,550 mm</td><td>1,800 × 1,000 × 1,750 mm</td><td>1,800 × 1,000 × 1,750 mm</td><td>1,800 × 1,100 × 1,750 mm</td><td>1,800 × 1,100 × 1,750 mm</td><td>1,800 × 1,100 × 1,750 mm</td><td>1,800 × 1,500 × 1,750 mm</td></tr><tr><th scope="row">최고 사용압력</th><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>3.5 또는 7 kg/cm²</td><td>7 kg/cm²</td><td>7 kg/cm²</td><td>7 kg/cm²</td><td>7 kg/cm²</td><td>7 kg/cm²</td><td>7 kg/cm²</td><td>7 kg/cm²</td><td>7 kg/cm²</td></tr><tr><th scope="row">열효율</th><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td><td>98 % 이상</td></tr><tr><th scope="row">사용 전원</th><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>220V 또는 380V 삼상 60Hz (선택)</td><td>380V 삼상 60Hz</td><td>380V 삼상 60Hz</td><td>380V 삼상 60Hz</td><td>380V 삼상 60Hz</td></tr><tr><th scope="row">전류</th><td>14 / 8 A (220V / 380V)</td><td>27 / 16 A (220V / 380V)</td><td>40 / 23 A (220V / 380V)</td><td>53 / 31 A (220V / 380V)</td><td>66 / 39 A (220V / 380V)</td><td>79 / 48 A (220V / 380V)</td><td>105 / 61 A (220V / 380V)</td><td>132 / 77 A (220V / 380V)</td><td>157 / 91 A (220V / 380V)</td><td>173 / 106 A (220V / 380V)</td><td>210 / 121 A (220V / 380V)</td><td>236 / 136 A (220V / 380V)</td><td>263 / 152 A (220V / 380V)</td><td>314 / 182 A (220V / 380V)</td><td>390 / 228 A (220V / 380V)</td><td>525 / 304 A (220V / 380V)</td><td>788 / 456 A (220V / 380V)</td><td>1,050 / 608 A (220V / 380V)</td><td>760 A</td><td>912 A</td><td>1,064 A</td><td>1,521 A</td></tr><tr><th scope="row">접속구경 (증기 / 급수 / 퇴수)</th><td>15 / 15 / 15 A</td><td>15 / 15 / 15 A</td><td>15 / 15 / 15 A</td><td>15 / 15 / 15 A</td><td>15 / 15 / 15 A</td><td>15 / 15 / 15 A</td><td>15 / 15 / 15 A</td><td>20 / 15 / 15 A</td><td>20 / 15 / 15 A</td><td>20 / 15 / 15 A</td><td>20 / 15 / 32-15 A</td><td>20 / 15 / 32-15 A</td><td>20 / 15 / 32-15 A</td><td>25 / 15 / 50-15 A</td><td>25 / 20 / 50-32 A</td><td>25 / 20 / 50-32 A</td><td>32 / 20 / 50-32 A</td><td>32 / 20 / 50-32 A</td><td>32 / 20 / 50-32 A</td><td>50 / 32 / 50-32 A</td><td>50 / 32 / 50-32 A</td><td>50 / 32 / 50-32 A</td></tr></tbody></table></div>
        <p class="small">제품 사양은 성능 개선을 위해 예고 없이 바뀔 수 있습니다.</p>
      </details>
    </div>
  </div>
</section><dialog id="spec-dlg" class="dlg" aria-labelledby="dlg-title">
  <div class="dlg-head">
    <div><p class="dlg-kicker"></p><h2 id="dlg-title"></h2></div>
    <button type="button" class="dlg-x" aria-label="닫기"><svg viewBox="0 0 24 24" width="22" height="22" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M6 6l12 12M18 6L6 18"/></svg></button>
  </div>
  <div class="dlg-body">
    <div class="dlg-photo"><img alt="" class="dlg-img" width="200" height="240"></div>
    <div class="dlg-info"><div class="dlg-stats"></div><dl class="dlg-spec"></dl></div>
  </div>
  <div class="dlg-foot">
    <p>사양은 성능 개선을 위해 예고 없이 바뀔 수 있습니다.</p>
    <a class="btn btn-navy" href="tel:01044612300">이 모델 견적 문의</a>
  </div>
</dialog>
<script>
(function(){
  var D=[{"m": "PHO-30", "k": "평화기계 기름 스팀보일러", "img": "pho-30", "alt": "평화기계 기름 스팀보일러 PHO-30", "s": [["30", "kg/h", "정격 증발량"], ["19,200", "kcal/h", "발열량"], ["2.5", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "620 × 800 × 1,420 mm"], ["최고 사용압력", "3.5 kg/cm²"], ["열효율", "85.1 %"], ["전열면적", "1.3 m²"], ["사용 연료", "등유"], ["연소 제어", "ON-OFF 자동"], ["노즐 용량", "0.65 gal/h"], ["사용 전원", "220V (60Hz)"], ["소비전력", "130W"], ["제품 중량", "125 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "15 / 15 / 15 / ø100"]]}, {"m": "PHO-50", "k": "평화기계 기름 스팀보일러", "img": "pho-50", "alt": "평화기계 기름 스팀보일러 PHO-50", "s": [["50", "kg/h", "정격 증발량"], ["31,950", "kcal/h", "발열량"], ["3.2", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "660 × 840 × 1,570 mm"], ["최고 사용압력", "3.5 kg/cm²"], ["열효율", "86 이상 %"], ["전열면적", "1.7 m²"], ["사용 연료", "등유"], ["연소 제어", "ON-OFF 자동"], ["노즐 용량", "0.85 gal/h"], ["사용 전원", "220V (60Hz)"], ["소비전력", "130W"], ["제품 중량", "150 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "15 / 15 / 15 / ø100"]]}, {"m": "PHO-80", "k": "평화기계 기름 스팀보일러", "img": "pho-80", "alt": "평화기계 기름 스팀보일러 PHO-80", "s": [["80", "kg/h", "정격 증발량"], ["51,120", "kcal/h", "발열량"], ["6.6", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "800 × 900 × 1,700 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "86 이상 %"], ["전열면적", "3.1 m²"], ["사용 연료", "등유 또는 경유"], ["연소 제어", "ON-OFF 자동"], ["노즐 용량", "1.75 gal/h"], ["사용 전원", "220 / 380V 삼상 (60Hz)"], ["소비전력", "150W"], ["제품 중량", "290 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "20 / 15 / 20 / ø150"]]}, {"m": "PHO-100", "k": "평화기계 기름 스팀보일러", "img": "pho-100", "alt": "평화기계 기름 스팀보일러 PHO-100", "s": [["100", "kg/h", "정격 증발량"], ["64,000", "kcal/h", "발열량"], ["7.6", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "800 × 900 × 1,700 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "86 이상 %"], ["전열면적", "3.5 m²"], ["사용 연료", "등유 또는 경유"], ["연소 제어", "ON-OFF 자동"], ["노즐 용량", "2 gal/h"], ["사용 전원", "220 / 380V 삼상 (60Hz)"], ["소비전력", "150W"], ["제품 중량", "310 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "20 / 15 / 20 / ø150"]]}, {"m": "PHO-150", "k": "평화기계 기름 스팀보일러", "img": "pho-150", "alt": "평화기계 기름 스팀보일러 PHO-150", "s": [["150", "kg/h", "정격 증발량"], ["96,000", "kcal/h", "발열량"], ["9.5", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,050 × 1,320 × 1,700 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "86 이상 %"], ["전열면적", "4.2 m²"], ["사용 연료", "등유 또는 경유"], ["연소 제어", "ON-OFF 자동"], ["노즐 용량", "2.5 gal/h"], ["사용 전원", "220 / 380V 삼상 (60Hz)"], ["소비전력", "150W"], ["제품 중량", "530 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "22 / 15 / 25 / ø200"]]}, {"m": "PHO-200", "k": "평화기계 기름 스팀보일러", "img": "pho-150", "alt": "평화기계 기름 스팀보일러 PHO-200", "s": [["200", "kg/h", "정격 증발량"], ["128,000", "kcal/h", "발열량"], ["13.2", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,200 × 1,450 × 1,800 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "86 이상 %"], ["전열면적", "4.5 m²"], ["사용 연료", "등유 또는 경유"], ["연소 제어", "ON-OFF 자동"], ["노즐 용량", "3.5 gal/h"], ["사용 전원", "220 / 380V 삼상 (60Hz)"], ["소비전력", "250W"], ["제품 중량", "720 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "32 / 15 / 32 / ø200"]]}, {"m": "PHO-300", "k": "평화기계 기름 스팀보일러", "img": "pho-150", "alt": "평화기계 기름 스팀보일러 PHO-300", "s": [["300", "kg/h", "정격 증발량"], ["192,000", "kcal/h", "발열량"], ["18.9", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,350 × 1,500 × 1,900 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "86 이상 %"], ["전열면적", "4.5 m²"], ["사용 연료", "등유 또는 경유"], ["연소 제어", "ON-OFF 자동"], ["노즐 용량", "5 gal/h"], ["사용 전원", "220 / 380V 삼상 (60Hz)"], ["소비전력", "250W"], ["제품 중량", "860 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "32 / 15 / 32 / ø250"]]}, {"m": "PHO-500", "k": "평화기계 기름 스팀보일러", "img": "pho-150", "alt": "평화기계 기름 스팀보일러 PHO-500", "s": [["500", "kg/h", "정격 증발량"], ["320,000", "kcal/h", "발열량"], ["28.4", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,300 × 1,700 × 2,500 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "86 이상 %"], ["전열면적", "4.7 m²"], ["사용 연료", "등유 또는 경유"], ["연소 제어", "ON-OFF 자동"], ["노즐 용량", "8 gal/h"], ["사용 전원", "220 / 380V 삼상 (60Hz)"], ["소비전력", "450W"], ["제품 중량", "1,300 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "40 / 20 / 40 / ø250"]]}, {"m": "PHO-1000", "k": "평화기계 기름 스팀보일러", "img": "pho-big", "alt": "평화기계 기름 스팀보일러 PHO-1000", "s": [["1,000", "kg/h", "정격 증발량"], ["643,000", "kcal/h", "발열량"], ["69", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,400 × 2,000 × 2,500 mm"], ["최고 사용압력", "10 kg/cm²"], ["열효율", "90 이상 %"], ["전열면적", "9.5 m²"], ["사용 연료", "등유 또는 경유"], ["연소 제어", "HI-LOW-OFF 자동"], ["연소 방식", "G 강제혼합식 / K 압력분무식"], ["사용 전원", "220 / 380V 삼상 (60Hz)"], ["소비전력", "7kW"], ["제품 중량", "1,700 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "50 / 32 / 50 / ø330"]]}, {"m": "PHO-1500", "k": "평화기계 기름 스팀보일러", "img": "pho-big", "alt": "평화기계 기름 스팀보일러 PHO-1500", "s": [["1,500", "kg/h", "정격 증발량"], ["965,655", "kcal/h", "발열량"], ["102", "kg/h", "연료 소비량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,800 × 2,300 × 2,600 mm"], ["최고 사용압력", "10 kg/cm²"], ["열효율", "90 이상 %"], ["전열면적", "9.6 m²"], ["사용 연료", "등유 또는 경유"], ["연소 제어", "HI-LOW-OFF 자동"], ["연소 방식", "G 강제혼합식 / K 압력분무식"], ["사용 전원", "220 / 380V 삼상 (60Hz)"], ["소비전력", "10kW"], ["제품 중량", "2,000 kg"], ["접속구경 (증기 / 급수 / 퇴수 / 연도)", "65 / 32 / 50 / ø360"]]}, {"m": "PHE-5", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-5", "s": [["5", "kW", "히터 용량"], ["6", "kg/h", "스팀 증발량"], ["4,300", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 690 × 780 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "14 / 8 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "15 / 15 / 15 A"]]}, {"m": "PHE-10", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-10", "s": [["10", "kW", "히터 용량"], ["13", "kg/h", "스팀 증발량"], ["8,600", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 790 × 820 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "27 / 16 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "15 / 15 / 15 A"]]}, {"m": "PHE-15", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-15", "s": [["15", "kW", "히터 용량"], ["20", "kg/h", "스팀 증발량"], ["12,900", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 790 × 820 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "40 / 23 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "15 / 15 / 15 A"]]}, {"m": "PHE-20", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-20", "s": [["20", "kW", "히터 용량"], ["26", "kg/h", "스팀 증발량"], ["17,200", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 790 × 820 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "53 / 31 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "15 / 15 / 15 A"]]}, {"m": "PHE-25", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-25", "s": [["25", "kW", "히터 용량"], ["33", "kg/h", "스팀 증발량"], ["21,500", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 790 × 975 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "66 / 39 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "15 / 15 / 15 A"]]}, {"m": "PHE-30", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-30", "s": [["30", "kW", "히터 용량"], ["40", "kg/h", "스팀 증발량"], ["25,800", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 790 × 975 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "79 / 48 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "15 / 15 / 15 A"]]}, {"m": "PHE-40", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-40", "s": [["40", "kW", "히터 용량"], ["53", "kg/h", "스팀 증발량"], ["34,400", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 790 × 975 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "105 / 61 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "15 / 15 / 15 A"]]}, {"m": "PHE-50", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-50", "s": [["50", "kW", "히터 용량"], ["67", "kg/h", "스팀 증발량"], ["34,400", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 790 × 975 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "132 / 77 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "20 / 15 / 15 A"]]}, {"m": "PHE-60", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-60", "s": [["60", "kW", "히터 용량"], ["80", "kg/h", "스팀 증발량"], ["51,600", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "500 × 790 × 975 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "157 / 91 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "20 / 15 / 15 A"]]}, {"m": "PHE-70", "k": "평화기계 전기 스팀보일러", "img": "phe-small", "alt": "평화기계 전기 스팀보일러 PHE-70", "s": [["70", "kW", "히터 용량"], ["94", "kg/h", "스팀 증발량"], ["60,200", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "700 × 930 × 1,240 mm"], ["최고 사용압력", "5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "173 / 106 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "20 / 15 / 15 A"]]}, {"m": "PHE-80", "k": "평화기계 전기 스팀보일러", "img": "phe-mid", "alt": "평화기계 전기 스팀보일러 PHE-80", "s": [["80", "kW", "히터 용량"], ["107", "kg/h", "스팀 증발량"], ["68,800", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "770 × 910 × 1,240 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "210 / 121 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "20 / 15 / 32-15 A"]]}, {"m": "PHE-90", "k": "평화기계 전기 스팀보일러", "img": "phe-mid", "alt": "평화기계 전기 스팀보일러 PHE-90", "s": [["90", "kW", "히터 용량"], ["121", "kg/h", "스팀 증발량"], ["77,400", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "770 × 910 × 1,240 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "236 / 136 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "20 / 15 / 32-15 A"]]}, {"m": "PHE-100", "k": "평화기계 전기 스팀보일러", "img": "phe-mid", "alt": "평화기계 전기 스팀보일러 PHE-100", "s": [["100", "kW", "히터 용량"], ["134", "kg/h", "스팀 증발량"], ["86,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "770 × 910 × 1,240 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "263 / 152 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "20 / 15 / 32-15 A"]]}, {"m": "PHE-120", "k": "평화기계 전기 스팀보일러", "img": "phe-mid", "alt": "평화기계 전기 스팀보일러 PHE-120", "s": [["120", "kW", "히터 용량"], ["159", "kg/h", "스팀 증발량"], ["103,200", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,000 × 1,140 × 1,540 mm"], ["최고 사용압력", "3.5 또는 7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "314 / 182 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "25 / 15 / 50-15 A"]]}, {"m": "PHE-150", "k": "평화기계 전기 스팀보일러", "img": "phe-big", "alt": "평화기계 전기 스팀보일러 PHE-150", "s": [["150", "kW", "히터 용량"], ["200", "kg/h", "스팀 증발량"], ["129,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,600 × 1,000 × 1,550 mm"], ["최고 사용압력", "7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "390 / 228 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "25 / 20 / 50-32 A"]]}, {"m": "PHE-200", "k": "평화기계 전기 스팀보일러", "img": "phe-big", "alt": "평화기계 전기 스팀보일러 PHE-200", "s": [["200", "kW", "히터 용량"], ["270", "kg/h", "스팀 증발량"], ["172,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,600 × 1,000 × 1,550 mm"], ["최고 사용압력", "7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "525 / 304 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "25 / 20 / 50-32 A"]]}, {"m": "PHE-300", "k": "평화기계 전기 스팀보일러", "img": "phe-big", "alt": "평화기계 전기 스팀보일러 PHE-300", "s": [["300", "kW", "히터 용량"], ["403", "kg/h", "스팀 증발량"], ["258,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,800 × 1,000 × 1,750 mm"], ["최고 사용압력", "7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "788 / 456 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "32 / 20 / 50-32 A"]]}, {"m": "PHE-400", "k": "평화기계 전기 스팀보일러", "img": "phe-big", "alt": "평화기계 전기 스팀보일러 PHE-400", "s": [["400", "kW", "히터 용량"], ["640", "kg/h", "스팀 증발량"], ["344,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,800 × 1,000 × 1,750 mm"], ["최고 사용압력", "7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "220V 또는 380V 삼상 60Hz (선택)"], ["전류", "1,050 / 608 A (220V / 380V)"], ["접속구경 (증기 / 급수 / 퇴수)", "32 / 20 / 50-32 A"]]}, {"m": "PHE-500", "k": "평화기계 전기 스팀보일러", "img": "phe-big", "alt": "평화기계 전기 스팀보일러 PHE-500", "s": [["500", "kW", "히터 용량"], ["672", "kg/h", "스팀 증발량"], ["430,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,800 × 1,100 × 1,750 mm"], ["최고 사용압력", "7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "380V 삼상 60Hz"], ["전류", "760 A"], ["접속구경 (증기 / 급수 / 퇴수)", "32 / 20 / 50-32 A"]]}, {"m": "PHE-600", "k": "평화기계 전기 스팀보일러", "img": "phe-big", "alt": "평화기계 전기 스팀보일러 PHE-600", "s": [["600", "kW", "히터 용량"], ["807", "kg/h", "스팀 증발량"], ["516,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,800 × 1,100 × 1,750 mm"], ["최고 사용압력", "7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "380V 삼상 60Hz"], ["전류", "912 A"], ["접속구경 (증기 / 급수 / 퇴수)", "50 / 32 / 50-32 A"]]}, {"m": "PHE-700", "k": "평화기계 전기 스팀보일러", "img": "phe-big", "alt": "평화기계 전기 스팀보일러 PHE-700", "s": [["700", "kW", "히터 용량"], ["942", "kg/h", "스팀 증발량"], ["602,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,800 × 1,100 × 1,750 mm"], ["최고 사용압력", "7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "380V 삼상 60Hz"], ["전류", "1,064 A"], ["접속구경 (증기 / 급수 / 퇴수)", "50 / 32 / 50-32 A"]]}, {"m": "PHE-1000", "k": "평화기계 전기 스팀보일러", "img": "phe-big", "alt": "평화기계 전기 스팀보일러 PHE-1000", "s": [["1,000", "kW", "히터 용량"], ["1,340", "kg/h", "스팀 증발량"], ["860,000", "kcal/h", "발열량"]], "r": [["외형 (가로 × 세로 × 높이)", "1,800 × 1,500 × 1,750 mm"], ["최고 사용압력", "7 kg/cm²"], ["열효율", "98 % 이상"], ["사용 전원", "380V 삼상 60Hz"], ["전류", "1,521 A"], ["접속구경 (증기 / 급수 / 퇴수)", "50 / 32 / 50-32 A"]]}];
  var dlg=document.getElementById('spec-dlg');
  function esc(t){return String(t).replace(/[&<>]/g,function(c){return {'&':'&amp;','<':'&lt;','>':'&gt;'}[c]})}
  function open(i){
    var s=D[i];
    dlg.querySelector('.dlg-kicker').textContent=s.k;
    document.getElementById('dlg-title').textContent=s.m;
    var im=dlg.querySelector('.dlg-img'); var cut=/^(pho-|phe-mid|phe-small)/.test(s.img); im.src=cut?'img/prod/cut/'+s.img+'.png':'img/prod/'+s.img+'.jpg'; im.style.mixBlendMode=cut?'normal':''; im.alt=s.alt;
    dlg.querySelector('.dlg-stats').innerHTML=s.s.map(function(x){return '<div><b>'+esc(x[0])+(x[1]?'<small>'+esc(x[1])+'</small>':'')+'</b><span>'+esc(x[2])+'</span></div>'}).join('');
    dlg.querySelector('.dlg-spec').innerHTML=s.r.map(function(r){return '<div><dt>'+esc(r[0])+'</dt><dd>'+esc(r[1])+'</dd></div>'}).join('');
    if(dlg.showModal) dlg.showModal(); else dlg.setAttribute('open','');
  }
  document.querySelectorAll('.cap-btn').forEach(function(b){b.addEventListener('click',function(){open(+b.dataset.i)})});
  dlg.querySelector('.dlg-x').addEventListener('click',function(){dlg.close?dlg.close():dlg.removeAttribute('open')});
  dlg.addEventListener('click',function(e){if(e.target===dlg)dlg.close()});
})();
</script>
<section class="section soft">
  <div class="wrap">
    <div class="head center"><h2 class="title">이런 곳에 씁니다</h2></div>
    <div class="uses"><article class="use"><img src="img/photo/drycleaner.jpg" alt="세탁소" width="356" height="267" loading="lazy"><div><h3>세탁소</h3><p>스팀다리미, 프레스, 스팀식 건조기</p></div></article><article class="use"><img src="img/photo/steamer.jpg" alt="떡집·방앗간" width="400" height="300" loading="lazy"><div><h3>떡집·방앗간</h3><p>떡 찌기, 시루와 찜기</p></div></article><article class="use"><img src="img/photo/tofu.jpg" alt="두부집" width="400" height="300" loading="lazy"><div><h3>두부집</h3><p>콩물 끓이기</p></div></article><article class="use"><img src="img/photo/towels.jpg" alt="호텔·병원 리넨실" width="356" height="267" loading="lazy"><div><h3>호텔·병원 리넨실</h3><p>세탁물 건조와 다림질</p></div></article><article class="use"><img src="img/photo/sauna.jpg" alt="사우나·찜질방" width="356" height="267" loading="lazy"><div><h3>사우나·찜질방</h3><p>스팀 사우나, 온수</p></div></article><article class="use use-more"><div><h3>식품공장·급식소 등</h3><p>대용량 솥 가열, 살균, 세척까지. 스팀을 쓰는 곳이라면 문의해 주세요.</p><a href="tel:01044612300">010-4461-2300</a></div></article></div>
  </div>
</section>
<section class="section">
  <div class="wrap">
    <div class="head center"><h2 class="title">보일러, 이렇게 관리합니다</h2></div>
    <div class="cards c3"><div class="card"><svg class="ic" viewBox="0 0 40 40" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="16" cy="34" r="2.5"/><circle cx="30" cy="34" r="2.5"/><path d="M4 6h5l4 20h20l3-14H11"/></svg><h3>신규 설치</h3><p>스팀량과 공간에 맞는 용량을 골라 설치합니다.</p></div><div class="card"><svg class="ic" viewBox="0 0 40 40" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M6 14h26l-6-6M34 26H8l6 6"/></svg><h3>노후 교체</h3><p>오래된 보일러를 새 보일러로 바꿔 드립니다.</p></div><div class="card"><svg class="ic" viewBox="0 0 40 40" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="7" y="5" width="26" height="31" rx="3"/><path d="M14 5v4h12V5"/><path d="M13 21l5 5 9-9"/></svg><h3>정기 점검</h3><p>안전장치와 소모품을 정기적으로 확인합니다.</p></div><div class="card"><svg class="ic" viewBox="0 0 40 40" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M27 5a8 8 0 0 0-9 11L6 28a3 3 0 0 0 4 4l12-12a8 8 0 0 0 11-9l-5 5-4-1-1-4z"/></svg><h3>고장 수리</h3><p>멈춘 보일러를 빠르게 고칩니다.</p></div><div class="card"><svg class="ic" viewBox="0 0 40 40" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="20" cy="20" r="5"/><path d="M20 4v5M20 31v5M4 20h5M31 20h5M8.7 8.7l3.5 3.5M27.8 27.8l3.5 3.5M8.7 31.3l3.5-3.5M27.8 12.2l3.5-3.5"/></svg><h3>부품 교체</h3><p>닳은 부품을 맞는 부품으로 교체합니다.</p></div><div class="card"><svg class="ic" viewBox="0 0 40 40" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 14h14a6 6 0 0 1 6 6v16M4 22h10a2 2 0 0 1 2 2v12"/><path d="M28 4v8M24 8h8"/></svg><h3>스팀 배관</h3><p>보일러에서 설비까지 배관을 연결합니다.</p></div></div>
  </div>
</section>
<section class="section soft">
  <div class="wrap combo2">
    <div class="combo-imgs"><img src="img/photo/boiler-valves.jpg" alt="스팀보일러 배관" width="400" height="300" loading="lazy"><picture class="pic"><source srcset="img/prod/dryer-blue.webp" type="image/webp"><img src="img/prod/dryer-blue.jpg" alt="은성 스팀식 건조기" width="392" height="640" loading="lazy" class="dry"></picture></div>
    <div>
      <h2 class="title">세탁소라면 보일러 하나로<br>건조기와 다림질까지</h2>
      <p class="desc">은성 스팀식 건조기와 평화기계 보일러를 함께 설치하면 보일러 하나로 건조기와 스팀다리미를 같이 씁니다. 두 장비를 한 업체가 관리하니 고장이 나도 원인을 빨리 찾습니다.</p>
      <div class="btn-row"><a class="btn btn-line" href="dryer.html">은성 건조기 보기</a></div>
    </div>
  </div>
</section><section class="section">
  <div class="wrap"><div class="cta-box"><div><h2>기름식과 전기식, 고르기 어렵다면</h2><p>업종과 규모만 말씀해 주시면 맞는 장비와 견적을 안내해 드립니다.</p></div><a class="btn btn-navy" href="tel:01044612300">010-4461-2300</a></div></div>
</section>
</main>
<section class="call-band">
  <div class="wrap">
    <div><h2>설치·수리·견적 문의</h2><p>평일 09:00 – 17:00 (주말·공휴일 휴무)</p></div>
    <a href="tel:01044612300">010-4461-2300</a>
  </div>
</section>
<footer>
  <div class="wrap">
    <p><b>그린벨리</b><span>대표 이동연</span><span>사업자등록번호 315-03-87889</span></p>
    <p><span>충북 청주시 상당구 영운천로153번길 9 (용정동)</span><span>010-4461-2300</span><span>ldy5342@naver.com</span></p>
    <p><a href="https://smartstore.naver.com/greenvally" target="_blank" rel="noopener">네이버 스마트스토어</a></p>
  </div>
</footer>
</body>
</html>
